# ---------------------------------------------------------------------------
# Rotenso Windmi (GCHV / Giwee monoblock) Modbus RTU package for Home
# Assistant -- GENERATED by tools/gen_gchv_package.py, do not edit by hand.
#
#   wiring   : RS485 A/B/E terminals of the unit
#   settings : 9600 baud 8N1, slave address 11 (defaults; registers
#              1031H-1033H show the active values)
#   source   : Rotenso Windmi installation manual, 16.5 "Modbus table"
#              rows 1-18 and 20-159 (GCHV addresses, hex without trailing
#              H = decimal), 16.4 backup heater table, and the
#              owner-verified gist by hvdb
#
# Change the `modbus:` hub to match your adapter: rtuovertcp for a TCP
# gateway (Elfin-EW11 default port 8899), or
#   type: serial, port: /dev/ttyUSB0, baudrate: 9600, bytesize: 8,
#   parity: N, stopbits: 1, method: rtu
# Installer parameters change how the unit protects itself; keep the
# manual's ranges and change one thing at a time.
# ---------------------------------------------------------------------------
modbus:
- name: heatpump
  type: rtuovertcp
  host: 192.168.1.50
  port: 8899
  sensors:
  - name: HP Outdoor air temperature
    unique_id: hp_outdoor_air_temperature
    slave: 11
    address: 1
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Indoor air temperature
    unique_id: hp_indoor_air_temperature
    slave: 11
    address: 2
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Entering water temperature (Tw-in)
    unique_id: hp_entering_water_temperature_tw_in
    slave: 11
    address: 3
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Leaving water temperature (T1)
    unique_id: hp_leaving_water_temperature_t1
    slave: 11
    address: 4
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Refrigerant temperature (T2B)
    unique_id: hp_refrigerant_temperature_t2b
    slave: 11
    address: 5
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Discharge temperature
    unique_id: hp_discharge_temperature
    slave: 11
    address: 10
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Air exchanger temperature (T3)
    unique_id: hp_air_exchanger_temperature_t3
    slave: 11
    address: 11
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
    nan_value: -400
  - name: HP Actual compressor frequency
    unique_id: hp_actual_compressor_frequency
    slave: 11
    address: 23
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: Hz
    device_class: frequency
    state_class: measurement
  - name: HP Pump speed
    unique_id: hp_pump_speed
    slave: 11
    address: 85
    input_type: input
    data_type: uint16
    scan_interval: 30
    unit_of_measurement: '%'
    state_class: measurement
  - name: HP DHW tank temperature
    unique_id: hp_dhw_tank_temperature
    slave: 11
    address: 206
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
  - name: HP Compressor runtime
    unique_id: hp_compressor_runtime
    slave: 11
    address: 372
    input_type: input
    data_type: uint16
    scan_interval: 120
    unit_of_measurement: h
    device_class: duration
    state_class: total_increasing
  - name: HP Pump runtime
    unique_id: hp_pump_runtime
    slave: 11
    address: 374
    input_type: input
    data_type: uint16
    scan_interval: 120
    unit_of_measurement: h
    device_class: duration
    state_class: total_increasing
  - name: HP IDU side capacity demand
    unique_id: hp_idu_side_capacity_demand
    slave: 11
    address: 4097
    input_type: input
    data_type: uint16
    scan_interval: 30
    state_class: measurement
  - name: HP Capacity demand after ODU rectify
    unique_id: hp_capacity_demand_after_odu_rectify
    slave: 11
    address: 4098
    input_type: input
    data_type: uint16
    scan_interval: 30
    state_class: measurement
  - name: HP Actual capacity output
    unique_id: hp_actual_capacity_output
    slave: 11
    address: 4100
    input_type: input
    data_type: uint16
    scan_interval: 30
    state_class: measurement
  - name: HP Fan speed level (0-8)
    unique_id: hp_fan_speed_level_0_8
    slave: 11
    address: 4101
    input_type: input
    data_type: uint16
    scan_interval: 30
    state_class: measurement
  - name: HP Unit capacity
    unique_id: hp_unit_capacity
    slave: 11
    address: 4102
    input_type: input
    data_type: uint16
    scan_interval: 120
    unit_of_measurement: kW
  - name: HP LWT after BPHE inside unit (Tw-out)
    unique_id: hp_lwt_after_bphe_inside_unit_tw_out
    slave: 11
    address: 4104
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
  - name: HP Required compressor frequency
    unique_id: hp_required_compressor_frequency
    slave: 11
    address: 4111
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: Hz
    device_class: frequency
    state_class: measurement
  - name: HP EXV opening degree
    unique_id: hp_exv_opening_degree
    slave: 11
    address: 4114
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 4
    precision: 0
    unit_of_measurement: steps
    state_class: measurement
  - name: HP IPM refrigerant cooling pipe temperature
    unique_id: hp_ipm_refrigerant_cooling_pipe_temperature
    slave: 11
    address: 4115
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
  - name: HP AC current
    unique_id: hp_ac_current
    slave: 11
    address: 4116
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 2
    precision: 0
    unit_of_measurement: A
    device_class: current
    state_class: measurement
  - name: HP DC current
    unique_id: hp_dc_current
    slave: 11
    address: 4117
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 4
    precision: 0
    unit_of_measurement: A
    device_class: current
    state_class: measurement
  - name: HP AC voltage
    unique_id: hp_ac_voltage
    slave: 11
    address: 4118
    input_type: input
    data_type: uint16
    scan_interval: 30
    unit_of_measurement: V
    device_class: voltage
    state_class: measurement
  - name: HP DC voltage
    unique_id: hp_dc_voltage
    slave: 11
    address: 4119
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 0.5
    precision: 1
    unit_of_measurement: V
    device_class: voltage
    state_class: measurement
  - name: HP Required fan speed upper motor
    unique_id: hp_required_fan_speed_upper_motor
    slave: 11
    address: 4122
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 10
    precision: 0
    unit_of_measurement: rpm
    state_class: measurement
  - name: HP Required fan speed lower motor
    unique_id: hp_required_fan_speed_lower_motor
    slave: 11
    address: 4123
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 10
    precision: 0
    unit_of_measurement: rpm
    state_class: measurement
  - name: HP Required EXV opening degree
    unique_id: hp_required_exv_opening_degree
    slave: 11
    address: 4124
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 4
    precision: 0
    unit_of_measurement: steps
    state_class: measurement
  - name: HP Actual fan speed upper motor
    unique_id: hp_actual_fan_speed_upper_motor
    slave: 11
    address: 4125
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 10
    precision: 0
    unit_of_measurement: rpm
    state_class: measurement
  - name: HP Actual fan speed lower motor
    unique_id: hp_actual_fan_speed_lower_motor
    slave: 11
    address: 4126
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 10
    precision: 0
    unit_of_measurement: rpm
    state_class: measurement
  - name: HP ODU program version
    unique_id: hp_odu_program_version
    slave: 11
    address: 4128
    input_type: input
    data_type: uint16
    scan_interval: 120
  - name: HP ODU EEPROM version
    unique_id: hp_odu_eeprom_version
    slave: 11
    address: 4129
    input_type: input
    data_type: uint16
    scan_interval: 120
  - name: HP IPM module temperature (T9)
    unique_id: hp_ipm_module_temperature_t9
    slave: 11
    address: 4131
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
  - name: HP T30 defrost calculation temperature
    unique_id: hp_t30_defrost_calculation_temperature
    slave: 11
    address: 4132
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
  - name: HP Target discharge temperature
    unique_id: hp_target_discharge_temperature
    slave: 11
    address: 4134
    input_type: holding
    data_type: int16
    scan_interval: 30
    scale: 0.1
    precision: 1
    unit_of_measurement: °C
    device_class: temperature
    state_class: measurement
  - name: HP Water flow feedback
    unique_id: hp_water_flow_feedback
    slave: 11
    address: 4138
    input_type: input
    data_type: uint16
    scan_interval: 30
    scale: 0.01
    precision: 2
    unit_of_measurement: m³/h
    state_class: measurement
  - name: HP Modbus baud rate
    unique_id: hp_modbus_baud_rate
    slave: 11
    address: 4145
    input_type: input
    data_type: uint16
    scan_interval: 120
    scale: 100
    precision: 0
    unit_of_measurement: Bd
  - name: HP Modbus ID
    unique_id: hp_modbus_id
    slave: 11
    address: 4147
    input_type: input
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R41 (0029H)
    unique_id: hp_gchv_r41
    slave: 11
    address: 41
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R44 (002CH)
    unique_id: hp_gchv_r44
    slave: 11
    address: 44
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R45 (002DH)
    unique_id: hp_gchv_r45
    slave: 11
    address: 45
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R68 (0044H)
    unique_id: hp_gchv_r68
    slave: 11
    address: 68
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R103 (0067H)
    unique_id: hp_gchv_r103
    slave: 11
    address: 103
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R105 (0069H)
    unique_id: hp_gchv_r105
    slave: 11
    address: 105
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R106 (006AH)
    unique_id: hp_gchv_r106
    slave: 11
    address: 106
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R107 (006BH)
    unique_id: hp_gchv_r107
    slave: 11
    address: 107
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R108 (006CH)
    unique_id: hp_gchv_r108
    slave: 11
    address: 108
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R109 (006DH)
    unique_id: hp_gchv_r109
    slave: 11
    address: 109
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R201 (00C9H)
    unique_id: hp_gchv_r201
    slave: 11
    address: 201
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R210 (00D2H)
    unique_id: hp_gchv_r210
    slave: 11
    address: 210
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R521 (0209H)
    unique_id: hp_gchv_r521
    slave: 11
    address: 521
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R4105 (1009H)
    unique_id: hp_gchv_r4105
    slave: 11
    address: 4105
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4106 (100AH)
    unique_id: hp_gchv_r4106
    slave: 11
    address: 4106
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4107 (100BH)
    unique_id: hp_gchv_r4107
    slave: 11
    address: 4107
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4108 (100CH)
    unique_id: hp_gchv_r4108
    slave: 11
    address: 4108
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4110 (100EH)
    unique_id: hp_gchv_r4110
    slave: 11
    address: 4110
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4121 (1019H)
    unique_id: hp_gchv_r4121
    slave: 11
    address: 4121
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4127 (101FH)
    unique_id: hp_gchv_r4127
    slave: 11
    address: 4127
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4130 (1022H)
    unique_id: hp_gchv_r4130
    slave: 11
    address: 4130
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4133 (1025H)
    unique_id: hp_gchv_r4133
    slave: 11
    address: 4133
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R4146 (1032H)
    unique_id: hp_gchv_r4146
    slave: 11
    address: 4146
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R51 (0033H)
    unique_id: hp_gchv_r51
    slave: 11
    address: 51
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R401 (0191H)
    unique_id: hp_gchv_r401
    slave: 11
    address: 401
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R402 (0192H)
    unique_id: hp_gchv_r402
    slave: 11
    address: 402
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R403 (0193H)
    unique_id: hp_gchv_r403
    slave: 11
    address: 403
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R404 (0194H)
    unique_id: hp_gchv_r404
    slave: 11
    address: 404
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R405 (0195H)
    unique_id: hp_gchv_r405
    slave: 11
    address: 405
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R406 (0196H)
    unique_id: hp_gchv_r406
    slave: 11
    address: 406
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R407 (0197H)
    unique_id: hp_gchv_r407
    slave: 11
    address: 407
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R408 (0198H)
    unique_id: hp_gchv_r408
    slave: 11
    address: 408
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R409 (0199H)
    unique_id: hp_gchv_r409
    slave: 11
    address: 409
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R412 (019CH)
    unique_id: hp_gchv_r412
    slave: 11
    address: 412
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R413 (019DH)
    unique_id: hp_gchv_r413
    slave: 11
    address: 413
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R421 (01A5H)
    unique_id: hp_gchv_r421
    slave: 11
    address: 421
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R422 (01A6H)
    unique_id: hp_gchv_r422
    slave: 11
    address: 422
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R423 (01A7H)
    unique_id: hp_gchv_r423
    slave: 11
    address: 423
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R424 (01A8H)
    unique_id: hp_gchv_r424
    slave: 11
    address: 424
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R425 (01A9H)
    unique_id: hp_gchv_r425
    slave: 11
    address: 425
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R426 (01AAH)
    unique_id: hp_gchv_r426
    slave: 11
    address: 426
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R514 (0202H)
    unique_id: hp_gchv_r514
    slave: 11
    address: 514
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R569 (0239H)
    unique_id: hp_gchv_r569
    slave: 11
    address: 569
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R582 (0246H)
    unique_id: hp_gchv_r582
    slave: 11
    address: 582
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R583 (0247H)
    unique_id: hp_gchv_r583
    slave: 11
    address: 583
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R584 (0248H)
    unique_id: hp_gchv_r584
    slave: 11
    address: 584
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R585 (0249H)
    unique_id: hp_gchv_r585
    slave: 11
    address: 585
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R587 (024BH)
    unique_id: hp_gchv_r587
    slave: 11
    address: 587
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R588 (024CH)
    unique_id: hp_gchv_r588
    slave: 11
    address: 588
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R589 (024DH)
    unique_id: hp_gchv_r589
    slave: 11
    address: 589
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R590 (024EH)
    unique_id: hp_gchv_r590
    slave: 11
    address: 590
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R602 (025AH)
    unique_id: hp_gchv_r602
    slave: 11
    address: 602
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R603 (025BH)
    unique_id: hp_gchv_r603
    slave: 11
    address: 603
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R604 (025CH)
    unique_id: hp_gchv_r604
    slave: 11
    address: 604
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R581 (0245H)
    unique_id: hp_gchv_r581
    slave: 11
    address: 581
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R586 (024AH)
    unique_id: hp_gchv_r586
    slave: 11
    address: 586
    input_type: holding
    data_type: int16
    scan_interval: 120
  - name: HP GCHV R601 (0259H)
    unique_id: hp_gchv_r601
    slave: 11
    address: 601
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R4109 (100DH)
    unique_id: hp_gchv_r4109
    slave: 11
    address: 4109
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R502 (01F6H)
    unique_id: hp_gchv_r502
    slave: 11
    address: 502
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R503 (01F7H)
    unique_id: hp_gchv_r503
    slave: 11
    address: 503
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R504 (01F8H)
    unique_id: hp_gchv_r504
    slave: 11
    address: 504
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R505 (01F9H)
    unique_id: hp_gchv_r505
    slave: 11
    address: 505
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R500 (01F4H)
    unique_id: hp_gchv_r500
    slave: 11
    address: 500
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R506 (01FAH)
    unique_id: hp_gchv_r506
    slave: 11
    address: 506
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R507 (01FBH)
    unique_id: hp_gchv_r507
    slave: 11
    address: 507
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R703 (02BFH)
    unique_id: hp_gchv_r703
    slave: 11
    address: 703
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R320 (0140H)
    unique_id: hp_gchv_r320
    slave: 11
    address: 320
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R337 (0151H)
    unique_id: hp_gchv_r337
    slave: 11
    address: 337
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R338 (0152H)
    unique_id: hp_gchv_r338
    slave: 11
    address: 338
    input_type: holding
    data_type: uint16
    scan_interval: 30
  - name: HP GCHV R518 (0206H)
    unique_id: hp_gchv_r518
    slave: 11
    address: 518
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R519 (0207H)
    unique_id: hp_gchv_r519
    slave: 11
    address: 519
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R712 (02C8H)
    unique_id: hp_gchv_r712
    slave: 11
    address: 712
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R713 (02C9H)
    unique_id: hp_gchv_r713
    slave: 11
    address: 713
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R715 (02CBH)
    unique_id: hp_gchv_r715
    slave: 11
    address: 715
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R711 (02C7H)
    unique_id: hp_gchv_r711
    slave: 11
    address: 711
    input_type: holding
    data_type: uint16
    scan_interval: 120
  - name: HP GCHV R714 (02CAH)
    unique_id: hp_gchv_r714
    slave: 11
    address: 714
    input_type: holding
    data_type: uint16
    scan_interval: 120
template:
- sensor:
  - name: HP Night mode start time
    unique_id: hp_gchv_t518
    availability: '{{ is_number(states(''sensor.hp_gchv_r518_0206h'')) }}'
    state: '{{ ''%02d:%02d'' | format((states(''sensor.hp_gchv_r518_0206h'') | int(0)) // 256, (states(''sensor.hp_gchv_r518_0206h'') | int(0)) % 256) }}'
  - name: HP Night mode end time
    unique_id: hp_gchv_t519
    availability: '{{ is_number(states(''sensor.hp_gchv_r519_0207h'')) }}'
    state: '{{ ''%02d:%02d'' | format((states(''sensor.hp_gchv_r519_0207h'') | int(0)) // 256, (states(''sensor.hp_gchv_r519_0207h'') | int(0)) % 256) }}'
  - name: HP DHW schedule start time
    unique_id: hp_gchv_t712
    availability: '{{ is_number(states(''sensor.hp_gchv_r712_02c8h'')) }}'
    state: '{{ ''%02d:%02d'' | format((states(''sensor.hp_gchv_r712_02c8h'') | int(0)) // 256, (states(''sensor.hp_gchv_r712_02c8h'') | int(0)) % 256) }}'
  - name: HP DHW schedule stop time
    unique_id: hp_gchv_t713
    availability: '{{ is_number(states(''sensor.hp_gchv_r713_02c9h'')) }}'
    state: '{{ ''%02d:%02d'' | format((states(''sensor.hp_gchv_r713_02c9h'') | int(0)) // 256, (states(''sensor.hp_gchv_r713_02c9h'') | int(0)) % 256) }}'
  - name: HP Anti-legionella schedule start time
    unique_id: hp_gchv_t715
    availability: '{{ is_number(states(''sensor.hp_gchv_r715_02cbh'')) }}'
    state: '{{ ''%02d:%02d'' | format((states(''sensor.hp_gchv_r715_02cbh'') | int(0)) // 256, (states(''sensor.hp_gchv_r715_02cbh'') | int(0)) % 256) }}'
  - name: HP Running mode
    unique_id: hp_running_mode
    availability: '{{ is_number(states(''sensor.hp_gchv_r45_002dh'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r45_002dh'') | int(0)) %}{% set m = {0: ''Off'', 1: ''Cool'', 2: ''Heat'', 4: ''DHW'', 7: ''Defrost'', 20: ''Home anti-freeze (unit protection)''} %}{{ m[v]
      if v in m else ''Unknown '' ~ v }}'
  - name: HP Normal / Eco status
    unique_id: hp_normal_eco_status
    availability: '{{ is_number(states(''sensor.hp_gchv_r103_0067h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r103_0067h'') | int(0)) %}{% set m = {0: ''Normal'', 1: ''Eco''} %}{{ m[v] if v in m else ''Unknown '' ~ v }}'
  - name: HP DHW mode
    unique_id: hp_dhw_mode
    availability: '{{ is_number(states(''sensor.hp_gchv_r201_00c9h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r201_00c9h'') | int(0)) %}{% set m = {0: ''Eco'', 1: ''Anti-legionella'', 2: ''Regular''} %}{{ m[v] if v in m else ''Unknown '' ~ v }}'
  - name: HP P6 (IPM protection) reason
    unique_id: hp_p6_ipm_protection_reason
    availability: '{{ is_number(states(''sensor.hp_gchv_r4130_1022h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4130_1022h'') | int(0)) %}{% set m = {0: ''None'', 10: ''IPM error'', 1: ''DC voltage too low'', 2: ''DC voltage too high'', 4: ''MCE error / synchronisation
      / closed loop'', 5: ''Compressor speed fault'', 7: ''Phase error'', 8: ''Compressor speed changing fault'', 9: ''Compressor speed incorrect''} %}{{ m[v] if v in m else ''Unknown '' ~ v }}'
  - name: HP Modbus parity
    unique_id: hp_modbus_parity
    availability: '{{ is_number(states(''sensor.hp_gchv_r4146_1032h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4146_1032h'') | int(0)) %}{% set m = {0: ''None'', 1: ''Odd'', 2: ''Even''} %}{{ m[v] if v in m else ''Unknown '' ~ v }}'
  - name: HP Compressor frequency limitation reason 1
    unique_id: hp_compressor_frequency_limitation_reason_1
    availability: '{{ is_number(states(''sensor.hp_gchv_r4121_1019h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4121_1019h'') | int(0)) %}{% set ns = namespace(r=[]) %}{% for b, n in [(1, ''T3B ODU coil''), (2, ''T4''), (4, ''T5''), (8, ''Voltage''), (16, ''Current''),
      (32, ''T9''), (64, ''Night mode''), (128, ''LWT'')] %}{% if v | bitwise_and(b) %}{% set ns.r = ns.r + [n] %}{% endif %}{% endfor %}{{ ns.r | join('', '') if ns.r else ''None'' }}'
  - name: HP Compressor frequency limitation reason 2
    unique_id: hp_compressor_frequency_limitation_reason_2
    availability: '{{ is_number(states(''sensor.hp_gchv_r4133_1025h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4133_1025h'') | int(0)) %}{% set ns = namespace(r=[]) %}{% for b, n in [(1, ''LWT/EWT tolerance''), (2, ''Heating SH3''), (4, ''T4 lowest frequency''), (8,
      ''Cooling T2B'')] %}{% if v | bitwise_and(b) %}{% set ns.r = ns.r + [n] %}{% endif %}{% endfor %}{{ ns.r | join('', '') if ns.r else ''None'' }}'
  - name: HP Alarm bitmap 1
    unique_id: hp_alarm_bitmap_1
    availability: '{{ is_number(states(''sensor.hp_gchv_r4105_1009h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4105_1009h'') | int(0)) %}{% set ns = namespace(r=[]) %}{% for b, n in [(1, ''Water flow switch fail''), (2, ''Comm fail ODU - hydraulic PCB''), (4, ''LWT
      sensor after EH fail''), (8, ''BPHE outlet refrigerant sensor fail''), (16, ''BPHE inlet refrigerant sensor fail''), (32, ''ODU fail''), (64, ''DHW tank sensor fail''), (128, ''EWT of BPHE sensor
      fail''), (256, ''LWT of BPHE sensor fail''), (512, ''Comm fail wired controller - PCB''), (1024, ''Bi-zone sensor fail''), (2048, ''Auxiliary heat LWT sensor fail'')] %}{% if v | bitwise_and(b) %}{%
      set ns.r = ns.r + [n] %}{% endif %}{% endfor %}{{ ns.r | join('', '') if ns.r else ''OK'' }}'
  - name: HP Alarm bitmap 2
    unique_id: hp_alarm_bitmap_2
    availability: '{{ is_number(states(''sensor.hp_gchv_r4106_100ah'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4106_100ah'') | int(0)) %}{% set ns = namespace(r=[]) %}{% for b, n in [(2, ''Temperature difference EWT/LWT too high''), (4, ''Water flow rate shortage''),
      (8, ''Temperature difference WT/LWT abnormal''), (64, ''EH feedback protect'')] %}{% if v | bitwise_and(b) %}{% set ns.r = ns.r + [n] %}{% endif %}{% endfor %}{{ ns.r | join('', '') if ns.r else ''OK''
      }}'
  - name: HP Alarm bitmap 3
    unique_id: hp_alarm_bitmap_3
    availability: '{{ is_number(states(''sensor.hp_gchv_r4107_100bh'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4107_100bh'') | int(0)) %}{% set ns = namespace(r=[]) %}{% for b, n in [(1, ''Condenser sensor fail''), (2, ''Discharge temp sensor fail''), (8, ''BPHE outlet
      refrigerant high temp protection''), (16, ''P6 error 3 times in 30 min''), (32, ''AC voltage abnormal''), (64, ''OAT sensor fail''), (128, ''Over current protection''), (256, ''IPM protection (P6)''),
      (512, ''3x high discharge temp in 100 min (H6)''), (1024, ''3x IPM high temp in 60 min (H12)''), (2048, ''EEPROM alarm (E10)''), (4096, ''High pressure protection (P1)''), (8192, ''3x low pressure
      in 30 min (H5)''), (16384, ''2x DC fan motor alarm in 10 min (H9)''), (32768, ''Condenser temp too high (P5)'')] %}{% if v | bitwise_and(b) %}{% set ns.r = ns.r + [n] %}{% endif %}{% endfor %}{{ ns.r
      | join('', '') if ns.r else ''OK'' }}'
  - name: HP Alarm bitmap 4
    unique_id: hp_alarm_bitmap_4
    availability: '{{ is_number(states(''sensor.hp_gchv_r4108_100ch'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4108_100ch'') | int(0)) %}{% set ns = namespace(r=[]) %}{% for b, n in [(1, ''Comm fail IDU - ODU (E2)''), (2, ''ODU fan motor error (P9)''), (4, ''IPM temp
      too high (Pb)''), (8, ''IDU quantity decrease (H7)''), (16, ''3x over current in 60 min (H10)''), (32, ''Discharge sensor fail (P4)''), (64, ''Refrigerant cool pipe sensor fail (Ec)''), (128, ''Low
      pressure protection (P2)'')] %}{% if v | bitwise_and(b) %}{% set ns.r = ns.r + [n] %}{% endif %}{% endfor %}{{ ns.r | join('', '') if ns.r else ''OK'' }}'
- binary_sensor:
  - name: HP Night mode (frequency reduction) active
    unique_id: hp_night_mode_frequency_reduction_active
    availability: '{{ is_number(states(''sensor.hp_gchv_r68_0044h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r68_0044h'') | int(0)) | bitwise_and(1) > 0 }}'
  - name: HP Flow switch closed
    unique_id: hp_flow_switch_closed
    availability: '{{ is_number(states(''sensor.hp_gchv_r105_0069h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r105_0069h'') | int(0)) | bitwise_and(1) > 0 }}'
    device_class: opening
  - name: HP Discrete input 5 closed
    unique_id: hp_discrete_input_5_closed
    availability: '{{ is_number(states(''sensor.hp_gchv_r106_006ah'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r106_006ah'') | int(0)) | bitwise_and(1) > 0 }}'
  - name: HP Discrete input 6 closed
    unique_id: hp_discrete_input_6_closed
    availability: '{{ is_number(states(''sensor.hp_gchv_r107_006bh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r107_006bh'') | int(0)) | bitwise_and(1) > 0 }}'
  - name: HP Discrete input 7 closed
    unique_id: hp_discrete_input_7_closed
    availability: '{{ is_number(states(''sensor.hp_gchv_r108_006ch'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r108_006ch'') | int(0)) | bitwise_and(1) > 0 }}'
  - name: HP Discrete input 8 closed
    unique_id: hp_discrete_input_8_closed
    availability: '{{ is_number(states(''sensor.hp_gchv_r109_006dh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r109_006dh'') | int(0)) | bitwise_and(1) > 0 }}'
  - name: HP DHW valve on
    unique_id: hp_dhw_valve_on
    availability: '{{ is_number(states(''sensor.hp_gchv_r210_00d2h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r210_00d2h'') | int(0)) | bitwise_and(1) > 0 }}'
    device_class: opening
  - name: 'HP ODU output: AC fan motor high'
    unique_id: hp_odu_output_ac_fan_motor_high
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(1) > 0 }}'
    device_class: running
  - name: 'HP ODU output: AC fan motor low'
    unique_id: hp_odu_output_ac_fan_motor_low
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(2) > 0 }}'
    device_class: running
  - name: 'HP ODU output: compressor heater'
    unique_id: hp_odu_output_compressor_heater
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(4) > 0 }}'
    device_class: heat
  - name: 'HP ODU output: chassis heater'
    unique_id: hp_odu_output_chassis_heater
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(8) > 0 }}'
    device_class: heat
  - name: 'HP ODU output: power PTC'
    unique_id: hp_odu_output_power_ptc
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(16) > 0 }}'
    device_class: power
  - name: 'HP ODU output: SV1'
    unique_id: hp_odu_output_sv1
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(32) > 0 }}'
  - name: 'HP ODU output: 4-way valve'
    unique_id: hp_odu_output_4_way_valve
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(64) > 0 }}'
  - name: 'HP ODU output: SV2'
    unique_id: hp_odu_output_sv2
    availability: '{{ is_number(states(''sensor.hp_gchv_r4110_100eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4110_100eh'') | int(0)) | bitwise_and(128) > 0 }}'
  - name: HP Low pressure switch
    unique_id: hp_low_pressure_switch
    availability: '{{ is_number(states(''sensor.hp_gchv_r4127_101fh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4127_101fh'') | int(0)) | bitwise_and(1) > 0 }}'
    device_class: problem
  - name: HP High pressure switch
    unique_id: hp_high_pressure_switch
    availability: '{{ is_number(states(''sensor.hp_gchv_r4127_101fh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r4127_101fh'') | int(0)) | bitwise_and(2) > 0 }}'
    device_class: problem
  - name: HP Defrost active
    unique_id: hp_defrost_active
    availability: '{{ is_number(states(''sensor.hp_gchv_r45_002dh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r45_002dh'') | int(0)) == 7 }}'
    device_class: cold
  - name: HP Alarm
    unique_id: hp_alarm
    device_class: problem
    availability: '{{ is_number(states(''sensor.hp_gchv_r4105_1009h'')) and is_number(states(''sensor.hp_gchv_r4106_100ah'')) and is_number(states(''sensor.hp_gchv_r4107_100bh'')) and is_number(states(''sensor.hp_gchv_r4108_100ch''))
      }}'
    state: '{{ (states(''sensor.hp_gchv_r4105_1009h'') | int(0)) > 0 or (states(''sensor.hp_gchv_r4106_100ah'') | int(0)) > 0 or (states(''sensor.hp_gchv_r4107_100bh'') | int(0)) > 0 or (states(''sensor.hp_gchv_r4108_100ch'')
      | int(0)) > 0 }}'
- number:
  - name: HP Water control point (°C)
    unique_id: hp_gchv_w51
    min: 5
    max: 63
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r51_0033h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r51_0033h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 51
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r51_0033h
  - name: HP Occupied heating water setpoint (°C)
    unique_id: hp_gchv_w401
    min: 25
    max: 63
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r401_0191h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r401_0191h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 401
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r401_0191h
  - name: HP Unoccupied heating water setpoint offset (°C)
    unique_id: hp_gchv_w402
    min: -20
    max: 0
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r402_0192h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r402_0192h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 402
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r402_0192h
  - name: HP Economic heating water setpoint offset (°C)
    unique_id: hp_gchv_w403
    min: -20
    max: 0
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r403_0193h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r403_0193h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 403
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r403_0193h
  - name: HP DHW normal setpoint (°C)
    unique_id: hp_gchv_w404
    min: 40
    max: 63
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r404_0194h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r404_0194h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 404
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r404_0194h
  - name: HP DHW anti-legionella setpoint (°C)
    unique_id: hp_gchv_w405
    min: 60
    max: 70
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r405_0195h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r405_0195h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 405
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r405_0195h
  - name: HP DHW economic setpoint (°C)
    unique_id: hp_gchv_w406
    min: 40
    max: 63
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r406_0196h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r406_0196h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 406
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r406_0196h
  - name: HP Occupied cooling water setpoint (°C)
    unique_id: hp_gchv_w407
    min: 5
    max: 25
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r407_0197h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r407_0197h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 407
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r407_0197h
  - name: HP Unoccupied cooling water setpoint offset (°C)
    unique_id: hp_gchv_w408
    min: 0
    max: 10
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r408_0198h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r408_0198h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 408
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r408_0198h
  - name: HP Economic cooling water setpoint offset (°C)
    unique_id: hp_gchv_w409
    min: 0
    max: 10
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r409_0199h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r409_0199h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 409
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r409_0199h
  - name: HP Heating climatic curve max setpoint offset (°C)
    unique_id: hp_gchv_w412
    min: -5
    max: 5
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r412_019ch'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r412_019ch'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 412
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r412_019ch
  - name: HP Cooling climatic curve min setpoint offset (°C)
    unique_id: hp_gchv_w413
    min: -5
    max: 5
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r413_019dh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r413_019dh'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 413
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r413_019dh
  - name: HP Occupied heating air setpoint (°C)
    unique_id: hp_gchv_w421
    min: 16
    max: 32
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r421_01a5h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r421_01a5h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 421
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r421_01a5h
  - name: HP Unoccupied heating air setpoint offset (°C)
    unique_id: hp_gchv_w422
    min: -20
    max: 0
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r422_01a6h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r422_01a6h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 422
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r422_01a6h
  - name: HP Economic heating air setpoint offset (°C)
    unique_id: hp_gchv_w423
    min: -20
    max: 0
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r423_01a7h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r423_01a7h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 423
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r423_01a7h
  - name: HP Occupied cooling air setpoint (°C)
    unique_id: hp_gchv_w424
    min: 16
    max: 32
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r424_01a8h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r424_01a8h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 424
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r424_01a8h
  - name: HP Unoccupied cooling air setpoint offset (°C)
    unique_id: hp_gchv_w425
    min: 0
    max: 10
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r425_01a9h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r425_01a9h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 425
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r425_01a9h
  - name: HP Economic cooling air setpoint offset (°C)
    unique_id: hp_gchv_w426
    min: 0
    max: 10
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r426_01aah'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r426_01aah'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 426
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r426_01aah
  - name: HP Minimum OAT for heating with compressor (°C)
    unique_id: hp_gchv_w514
    min: -26
    max: 10
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r514_0202h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r514_0202h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 514
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r514_0202h
  - name: HP Water delta T setpoint (°C)
    unique_id: hp_gchv_w569
    min: 3.5
    max: 20
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r569_0239h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r569_0239h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 569
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r569_0239h
  - name: HP Custom heating curve min OAT (°C)
    unique_id: hp_gchv_w582
    min: -30
    max: 10
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r582_0246h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r582_0246h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 582
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r582_0246h
  - name: HP Custom heating curve max OAT (°C)
    unique_id: hp_gchv_w583
    min: 10
    max: 30
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r583_0247h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r583_0247h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 583
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r583_0247h
  - name: HP Custom heating curve min LWT (°C)
    unique_id: hp_gchv_w584
    min: 25
    max: 40
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r584_0248h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r584_0248h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 584
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r584_0248h
  - name: HP Custom heating curve max LWT (°C)
    unique_id: hp_gchv_w585
    min: 30
    max: 60
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r585_0249h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r585_0249h'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 585
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r585_0249h
  - name: HP Custom cooling curve min OAT (°C)
    unique_id: hp_gchv_w587
    min: 0
    max: 30
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r587_024bh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r587_024bh'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 587
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r587_024bh
  - name: HP Custom cooling curve max OAT (°C)
    unique_id: hp_gchv_w588
    min: 24
    max: 50
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r588_024ch'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r588_024ch'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 588
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r588_024ch
  - name: HP Custom cooling curve min LWT (°C)
    unique_id: hp_gchv_w589
    min: 5
    max: 20
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r589_024dh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r589_024dh'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 589
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r589_024dh
  - name: HP Custom cooling curve max LWT (°C)
    unique_id: hp_gchv_w590
    min: 5
    max: 20
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r590_024eh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r590_024eh'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 590
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r590_024eh
  - name: HP Warm-up time (min)
    unique_id: hp_gchv_w602
    min: 0
    max: 60
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r602_025ah'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r602_025ah'') | int(0)) }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 602
        value: '{{ (value | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r602_025ah
  - name: HP Booster delta temperature (°C)
    unique_id: hp_gchv_w603
    min: 1
    max: 20
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r603_025bh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r603_025bh'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 603
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r603_025bh
  - name: HP Booster OAT threshold (°C)
    unique_id: hp_gchv_w604
    min: -20
    max: 15
    step: 0.5
    availability: '{{ is_number(states(''sensor.hp_gchv_r604_025ch'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r604_025ch'') | int(0)) * 0.1 }}'
    set_value:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 604
        value: '{{ (((value | float) / 0.1) | round | int) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r604_025ch
  - name: HP Night mode start hour
    unique_id: hp_gchv_w518_hour
    min: 0
    max: 23
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r518_0206h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r518_0206h'') | int(0)) // 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r518_0206h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 518
        value: '{{ (value | int) * 256 + ((states(''sensor.hp_gchv_r518_0206h'') | int(0)) % 256) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r518_0206h
  - name: HP Night mode start minute
    unique_id: hp_gchv_w518_minute
    min: 0
    max: 59
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r518_0206h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r518_0206h'') | int(0)) % 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r518_0206h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 518
        value: '{{ ((states(''sensor.hp_gchv_r518_0206h'') | int(0)) // 256) * 256 + (value | int) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r518_0206h
  - name: HP Night mode end hour
    unique_id: hp_gchv_w519_hour
    min: 0
    max: 23
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r519_0207h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r519_0207h'') | int(0)) // 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r519_0207h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 519
        value: '{{ (value | int) * 256 + ((states(''sensor.hp_gchv_r519_0207h'') | int(0)) % 256) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r519_0207h
  - name: HP Night mode end minute
    unique_id: hp_gchv_w519_minute
    min: 0
    max: 59
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r519_0207h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r519_0207h'') | int(0)) % 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r519_0207h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 519
        value: '{{ ((states(''sensor.hp_gchv_r519_0207h'') | int(0)) // 256) * 256 + (value | int) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r519_0207h
  - name: HP DHW schedule start hour
    unique_id: hp_gchv_w712_hour
    min: 0
    max: 23
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r712_02c8h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r712_02c8h'') | int(0)) // 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r712_02c8h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 712
        value: '{{ (value | int) * 256 + ((states(''sensor.hp_gchv_r712_02c8h'') | int(0)) % 256) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r712_02c8h
  - name: HP DHW schedule start minute
    unique_id: hp_gchv_w712_minute
    min: 0
    max: 59
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r712_02c8h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r712_02c8h'') | int(0)) % 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r712_02c8h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 712
        value: '{{ ((states(''sensor.hp_gchv_r712_02c8h'') | int(0)) // 256) * 256 + (value | int) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r712_02c8h
  - name: HP DHW schedule stop hour
    unique_id: hp_gchv_w713_hour
    min: 0
    max: 23
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r713_02c9h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r713_02c9h'') | int(0)) // 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r713_02c9h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 713
        value: '{{ (value | int) * 256 + ((states(''sensor.hp_gchv_r713_02c9h'') | int(0)) % 256) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r713_02c9h
  - name: HP DHW schedule stop minute
    unique_id: hp_gchv_w713_minute
    min: 0
    max: 59
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r713_02c9h'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r713_02c9h'') | int(0)) % 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r713_02c9h'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 713
        value: '{{ ((states(''sensor.hp_gchv_r713_02c9h'') | int(0)) // 256) * 256 + (value | int) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r713_02c9h
  - name: HP Anti-legionella schedule start hour
    unique_id: hp_gchv_w715_hour
    min: 0
    max: 23
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r715_02cbh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r715_02cbh'') | int(0)) // 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r715_02cbh'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 715
        value: '{{ (value | int) * 256 + ((states(''sensor.hp_gchv_r715_02cbh'') | int(0)) % 256) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r715_02cbh
  - name: HP Anti-legionella schedule start minute
    unique_id: hp_gchv_w715_minute
    min: 0
    max: 59
    step: 1
    availability: '{{ is_number(states(''sensor.hp_gchv_r715_02cbh'')) }}'
    state: '{{ (states(''sensor.hp_gchv_r715_02cbh'') | int(0)) % 256 }}'
    set_value:
    - condition: template
      value_template: '{{ is_number(states(''sensor.hp_gchv_r715_02cbh'')) }}'
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 715
        value: '{{ ((states(''sensor.hp_gchv_r715_02cbh'') | int(0)) // 256) * 256 + (value | int) }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r715_02cbh
- select:
  - name: HP Setting mode
    unique_id: hp_gchv_w44
    options: '{{ [''Off'', ''Cool + DHW'', ''Heat + DHW''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r44_002ch'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r44_002ch'') | int(0)) %}{% set m = {0: ''Off'', 1: ''Cool + DHW'', 2: ''Heat + DHW''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 44
        value: '{{ ({''Off'': 0, ''Cool + DHW'': 1, ''Heat + DHW'': 2}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r44_002ch
  - name: HP Occupancy mode
    unique_id: hp_gchv_w41
    options: '{{ [''Away'', ''Sleep'', ''Home''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r41_0029h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r41_0029h'') | int(0)) %}{% set m = {0: ''Away'', 1: ''Sleep'', 2: ''Home''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 41
        value: '{{ ({''Away'': 0, ''Sleep'': 1, ''Home'': 2}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r41_0029h
  - name: HP User interface type
    unique_id: hp_gchv_w521
    options: '{{ [''Dry contacts (on/off, home/away, mode)'', ''Wired controller''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r521_0209h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r521_0209h'') | int(0)) %}{% set m = {1: ''Dry contacts (on/off, home/away, mode)'', 2: ''Wired controller''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 521
        value: '{{ ({''Dry contacts (on/off, home/away, mode)'': 1, ''Wired controller'': 2}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r521_0209h
  - name: HP Heating climatic curve
    unique_id: hp_gchv_w581
    options: '{{ [''No curve (fixed setpoint)'', ''Custom curve'', ''Curve 1'', ''Curve 2'', ''Curve 3'', ''Curve 4'', ''Curve 5'', ''Curve 6'', ''Curve 7'', ''Curve 8'', ''Curve 9'', ''Curve 10'', ''Curve
      11'', ''Curve 12''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r581_0245h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r581_0245h'') | int(0)) %}{% set m = {-1: ''No curve (fixed setpoint)'', 0: ''Custom curve'', 1: ''Curve 1'', 2: ''Curve 2'', 3: ''Curve 3'', 4: ''Curve 4'',
      5: ''Curve 5'', 6: ''Curve 6'', 7: ''Curve 7'', 8: ''Curve 8'', 9: ''Curve 9'', 10: ''Curve 10'', 11: ''Curve 11'', 12: ''Curve 12''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 581
        value: '{{ ({''No curve (fixed setpoint)'': -1, ''Custom curve'': 0, ''Curve 1'': 1, ''Curve 2'': 2, ''Curve 3'': 3, ''Curve 4'': 4, ''Curve 5'': 5, ''Curve 6'': 6, ''Curve 7'': 7, ''Curve 8'':
          8, ''Curve 9'': 9, ''Curve 10'': 10, ''Curve 11'': 11, ''Curve 12'': 12}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r581_0245h
  - name: HP Cooling climatic curve
    unique_id: hp_gchv_w586
    options: '{{ [''No curve (fixed setpoint)'', ''Custom curve'', ''Curve 1'', ''Curve 2''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r586_024ah'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r586_024ah'') | int(0)) %}{% set m = {-1: ''No curve (fixed setpoint)'', 0: ''Custom curve'', 1: ''Curve 1'', 2: ''Curve 2''} %}{{ m[v] if v in m else ''Unknown''
      }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 586
        value: '{{ ({''No curve (fixed setpoint)'': -1, ''Custom curve'': 0, ''Curve 1'': 1, ''Curve 2'': 2}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r586_024ah
  - name: HP Backup heater type
    unique_id: hp_gchv_w601
    options: '{{ [''Inner EH + DHW EH + gas boiler'', ''Inner EH + DHW EH'', ''DHW EH + gas boiler'', ''Inner EH + gas boiler'', ''DHW EH'', ''Gas boiler'', ''Inner EH'', ''No auxiliary heater''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r601_0259h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r601_0259h'') | int(0)) %}{% set m = {0: ''Inner EH + DHW EH + gas boiler'', 1: ''Inner EH + DHW EH'', 2: ''DHW EH + gas boiler'', 3: ''Inner EH + gas boiler'',
      4: ''DHW EH'', 5: ''Gas boiler'', 6: ''Inner EH'', 7: ''No auxiliary heater''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 601
        value: '{{ ({''Inner EH + DHW EH + gas boiler'': 0, ''Inner EH + DHW EH'': 1, ''DHW EH + gas boiler'': 2, ''Inner EH + gas boiler'': 3, ''DHW EH'': 4, ''Gas boiler'': 5, ''Inner EH'': 6, ''No auxiliary
          heater'': 7}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r601_0259h
  - name: HP Control mode
    unique_id: hp_gchv_w4109
    options: '{{ [''Water temperature control'', ''Ambient temperature control''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r4109_100dh'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r4109_100dh'') | int(0)) %}{% set m = {0: ''Water temperature control'', 1: ''Ambient temperature control''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 4109
        value: '{{ ({''Water temperature control'': 0, ''Ambient temperature control'': 1}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r4109_100dh
  - name: HP Discrete input 5 function
    unique_id: hp_gchv_w502
    options: '{{ [''Disabled'', ''Power limitation (night mode)'', ''Load shed'', ''Anti-legionella request'', ''DHW request'', ''DHW priority''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r502_01f6h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r502_01f6h'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Power limitation (night mode)'', 2: ''Load shed'', 3: ''Anti-legionella request'', 4: ''DHW request'',
      5: ''DHW priority''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 502
        value: '{{ ({''Disabled'': 0, ''Power limitation (night mode)'': 1, ''Load shed'': 2, ''Anti-legionella request'': 3, ''DHW request'': 4, ''DHW priority'': 5}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r502_01f6h
  - name: HP Discrete input 6 function
    unique_id: hp_gchv_w503
    options: '{{ [''Disabled'', ''Power limitation (night mode)'', ''Load shed'', ''Anti-legionella request'', ''DHW request'', ''DHW priority''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r503_01f7h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r503_01f7h'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Power limitation (night mode)'', 2: ''Load shed'', 3: ''Anti-legionella request'', 4: ''DHW request'',
      5: ''DHW priority''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 503
        value: '{{ ({''Disabled'': 0, ''Power limitation (night mode)'': 1, ''Load shed'': 2, ''Anti-legionella request'': 3, ''DHW request'': 4, ''DHW priority'': 5}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r503_01f7h
  - name: HP Discrete input 7 function
    unique_id: hp_gchv_w504
    options: '{{ [''Disabled'', ''Power limitation (night mode)'', ''Load shed'', ''Anti-legionella request'', ''DHW request'', ''DHW priority''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r504_01f8h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r504_01f8h'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Power limitation (night mode)'', 2: ''Load shed'', 3: ''Anti-legionella request'', 4: ''DHW request'',
      5: ''DHW priority''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 504
        value: '{{ ({''Disabled'': 0, ''Power limitation (night mode)'': 1, ''Load shed'': 2, ''Anti-legionella request'': 3, ''DHW request'': 4, ''DHW priority'': 5}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r504_01f8h
  - name: HP Discrete input 8 function
    unique_id: hp_gchv_w505
    options: '{{ [''Disabled'', ''Power limitation (night mode)'', ''Load shed'', ''Anti-legionella request'', ''DHW request'', ''DHW priority''] }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r505_01f9h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r505_01f9h'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Power limitation (night mode)'', 2: ''Load shed'', 3: ''Anti-legionella request'', 4: ''DHW request'',
      5: ''DHW priority''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 505
        value: '{{ ({''Disabled'': 0, ''Power limitation (night mode)'': 1, ''Load shed'': 2, ''Anti-legionella request'': 3, ''DHW request'': 4, ''DHW priority'': 5}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r505_01f9h
  - name: HP Discrete output 5 function
    unique_id: hp_gchv_w500
    options: '{{ [''Disabled'', ''Unit in alarm'', ''Unit in standby'', ''Unit running'', ''Unit in cool mode'', ''Unit in heat mode'', ''Unit in DHW'', ''Unit in defrost'', ''Unit controlled by Modbus'']
      }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r500_01f4h'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r500_01f4h'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Unit in alarm'', 2: ''Unit in standby'', 3: ''Unit running'', 4: ''Unit in cool mode'', 5: ''Unit
      in heat mode'', 6: ''Unit in DHW'', 7: ''Unit in defrost'', 8: ''Unit controlled by Modbus''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 500
        value: '{{ ({''Disabled'': 0, ''Unit in alarm'': 1, ''Unit in standby'': 2, ''Unit running'': 3, ''Unit in cool mode'': 4, ''Unit in heat mode'': 5, ''Unit in DHW'': 6, ''Unit in defrost'': 7, ''Unit
          controlled by Modbus'': 8}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r500_01f4h
  - name: HP Discrete output 8 function
    unique_id: hp_gchv_w506
    options: '{{ [''Disabled'', ''Unit in alarm'', ''Unit in standby'', ''Unit running'', ''Unit in cool mode'', ''Unit in heat mode'', ''Unit in DHW'', ''Unit in defrost'', ''Unit controlled by Modbus'']
      }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r506_01fah'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r506_01fah'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Unit in alarm'', 2: ''Unit in standby'', 3: ''Unit running'', 4: ''Unit in cool mode'', 5: ''Unit
      in heat mode'', 6: ''Unit in DHW'', 7: ''Unit in defrost'', 8: ''Unit controlled by Modbus''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 506
        value: '{{ ({''Disabled'': 0, ''Unit in alarm'': 1, ''Unit in standby'': 2, ''Unit running'': 3, ''Unit in cool mode'': 4, ''Unit in heat mode'': 5, ''Unit in DHW'': 6, ''Unit in defrost'': 7, ''Unit
          controlled by Modbus'': 8}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r506_01fah
  - name: HP Discrete output 9 function
    unique_id: hp_gchv_w507
    options: '{{ [''Disabled'', ''Unit in alarm'', ''Unit in standby'', ''Unit running'', ''Unit in cool mode'', ''Unit in heat mode'', ''Unit in DHW'', ''Unit in defrost'', ''Unit controlled by Modbus'']
      }}'
    availability: '{{ is_number(states(''sensor.hp_gchv_r507_01fbh'')) }}'
    state: '{% set v = (states(''sensor.hp_gchv_r507_01fbh'') | int(0)) %}{% set m = {0: ''Disabled'', 1: ''Unit in alarm'', 2: ''Unit in standby'', 3: ''Unit running'', 4: ''Unit in cool mode'', 5: ''Unit
      in heat mode'', 6: ''Unit in DHW'', 7: ''Unit in defrost'', 8: ''Unit controlled by Modbus''} %}{{ m[v] if v in m else ''Unknown'' }}'
    select_option:
    - service: modbus.write_register
      data:
        hub: heatpump
        slave: 11
        address: 507
        value: '{{ ({''Disabled'': 0, ''Unit in alarm'': 1, ''Unit in standby'': 2, ''Unit running'': 3, ''Unit in cool mode'': 4, ''Unit in heat mode'': 5, ''Unit in DHW'': 6, ''Unit in defrost'': 7, ''Unit
          controlled by Modbus'': 8}[option]) % 65536 }}'
    - service: homeassistant.update_entity
      target:
        entity_id: sensor.hp_gchv_r507_01fbh
switch:
- platform: template
  switches:
    hp_dhw_priority:
      unique_id: hp_dhw_priority
      friendly_name: HP DHW priority
      value_template: '{{ (states(''sensor.hp_gchv_r703_02bfh'') | int(0)) == 1 }}'
      turn_on:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 703
          value: '1'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r703_02bfh
      turn_off:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 703
          value: '0'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r703_02bfh
    hp_force_discrete_output_5:
      unique_id: hp_force_discrete_output_5
      friendly_name: HP Force discrete output 5
      value_template: '{{ (states(''sensor.hp_gchv_r320_0140h'') | int(0)) == 1 }}'
      turn_on:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 320
          value: '1'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r320_0140h
      turn_off:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 320
          value: '0'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r320_0140h
    hp_force_discrete_output_8:
      unique_id: hp_force_discrete_output_8
      friendly_name: HP Force discrete output 8
      value_template: '{{ (states(''sensor.hp_gchv_r337_0151h'') | int(0)) == 1 }}'
      turn_on:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 337
          value: '1'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r337_0151h
      turn_off:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 337
          value: '0'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r337_0151h
    hp_force_discrete_output_9:
      unique_id: hp_force_discrete_output_9
      friendly_name: HP Force discrete output 9
      value_template: '{{ (states(''sensor.hp_gchv_r338_0152h'') | int(0)) == 1 }}'
      turn_on:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 338
          value: '1'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r338_0152h
      turn_off:
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 338
          value: '0'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r338_0152h
    hp_dhw_schedule_monday:
      unique_id: hp_dhw_schedule_monday
      friendly_name: HP DHW schedule Monday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(128) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(128) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65407) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_dhw_schedule_tuesday:
      unique_id: hp_dhw_schedule_tuesday
      friendly_name: HP DHW schedule Tuesday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(64) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(64) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65471) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_dhw_schedule_wednesday:
      unique_id: hp_dhw_schedule_wednesday
      friendly_name: HP DHW schedule Wednesday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(32) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(32) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65503) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_dhw_schedule_thursday:
      unique_id: hp_dhw_schedule_thursday
      friendly_name: HP DHW schedule Thursday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(16) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(16) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65519) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_dhw_schedule_friday:
      unique_id: hp_dhw_schedule_friday
      friendly_name: HP DHW schedule Friday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(8) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(8) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65527) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_dhw_schedule_saturday:
      unique_id: hp_dhw_schedule_saturday
      friendly_name: HP DHW schedule Saturday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(4) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(4) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65531) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_dhw_schedule_sunday:
      unique_id: hp_dhw_schedule_sunday
      friendly_name: HP DHW schedule Sunday
      value_template: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(2) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_or(2) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r711_02c7h'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 711
          value: '{{ (states(''sensor.hp_gchv_r711_02c7h'') | int(0)) | bitwise_and(65533) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r711_02c7h
    hp_anti_legionella_schedule_monday:
      unique_id: hp_anti_legionella_schedule_monday
      friendly_name: HP Anti-legionella schedule Monday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(128) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(128) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65407) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
    hp_anti_legionella_schedule_tuesday:
      unique_id: hp_anti_legionella_schedule_tuesday
      friendly_name: HP Anti-legionella schedule Tuesday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(64) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(64) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65471) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
    hp_anti_legionella_schedule_wednesday:
      unique_id: hp_anti_legionella_schedule_wednesday
      friendly_name: HP Anti-legionella schedule Wednesday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(32) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(32) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65503) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
    hp_anti_legionella_schedule_thursday:
      unique_id: hp_anti_legionella_schedule_thursday
      friendly_name: HP Anti-legionella schedule Thursday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(16) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(16) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65519) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
    hp_anti_legionella_schedule_friday:
      unique_id: hp_anti_legionella_schedule_friday
      friendly_name: HP Anti-legionella schedule Friday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(8) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(8) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65527) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
    hp_anti_legionella_schedule_saturday:
      unique_id: hp_anti_legionella_schedule_saturday
      friendly_name: HP Anti-legionella schedule Saturday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(4) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(4) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65531) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
    hp_anti_legionella_schedule_sunday:
      unique_id: hp_anti_legionella_schedule_sunday
      friendly_name: HP Anti-legionella schedule Sunday
      value_template: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(2) > 0 }}'
      turn_on:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_or(2) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
      turn_off:
      - condition: template
        value_template: '{{ is_number(states(''sensor.hp_gchv_r714_02cah'')) }}'
      - service: modbus.write_register
        data:
          hub: heatpump
          slave: 11
          address: 714
          value: '{{ (states(''sensor.hp_gchv_r714_02cah'') | int(0)) | bitwise_and(65533) }}'
      - service: homeassistant.update_entity
        target:
          entity_id: sensor.hp_gchv_r714_02cah
